# 示例药厂洁净厂房净化空调洁净生产区（万级）施工技术交底（草稿）

## 一、工程概况
示例药厂洁净厂房 · 净化空调 · 洁净生产区（万级）；关键参数：洁净度 ISO 7 级（静态，0.5μm 粒子浓度 ≤352,000 个/m³，对应 10000 级）、温度 22±2℃（表单参数为 20±2℃，以设计图纸为准，需项目总工核定）、相对湿度 55±5%（表单参数为 45%-60%，需项目总工核定）、洁净区对室外正压 ≥15Pa、相邻洁净室与非洁净区压差 ≥10Pa、新风量 ≥40m³/人·h 且满足正压渗透补偿、换气次数 ≥15 次/h。

## 二、施工准备
1. 材料/设备：净化空调系统的新风管段应设置电动密闭阀、调节阀，送、回风管段应设置调节阀，洁净室内的排风系统应设置调节阀、止回阀或电动密闭阀 [4]。风管和附件的制作材料和涂料应符合输送空气的洁净度要求及其所处的空气环境条件要求 [4]。
2. 机具：静压差测试仪表灵敏度应小于 1.0Pa [3]；洁净度检测使用采样量大于 1L/min 的光学粒子计数器 [3]。
3. 作业条件：围护结构安装后须进行气密性检查（目测 + 缝隙检查），板缝密封连续无断点；墙面平整度 2m 靠尺检查 ≤3mm；垂直度偏差 ≤3mm。洁净室整体气密性通过后，方可进行净化空调系统调试（项目背景）。

## 三、操作工艺
1. 系统安装：空气过滤器的处理风量应小于或等于额定风量；中效或高中效空气过滤器宜集中设置在空调箱的正压段 [4]。亚高效过滤器和高效过滤器作为末端过滤器时宜设置在净化空调系统的末端，超高效过滤器应设置在净化空调系统的末端 [4]。设置在同一洁净室内的高效（亚高效、超高效）空气过滤器的阻力、效率应相近 [4]。高效（亚高效、超高效）空气过滤器安装方式应严密、简便、可靠，易于检漏和更换 [4]。
2. 风管附件：风管穿越防火分区的隔墙处、穿越变形缝的防火隔墙两侧、穿越通风空调机房的隔墙和楼板处、垂直风管与每层水平风管交接处应设防火阀 [4]。
3. 系统联锁：送风、回风和排风系统的启闭宜联锁，正压洁净室应先启动送风机，再启动回风机和排风机 [5]。
4. 质量控制点：风管内风速宜符合规定：总风管风速宜为 6m/s～10m/s；无送、回风口的支风管风速宜为 4m/s～6m/s；有送、回风口的支风管风速宜为 2m/s～5m/s [1]。净化空调系统噪声超过允许值时，应采取隔声、消声、隔振等控制措施 [1]。

## 四、质量标准
1. 空气洁净度测试（生物洁净室还应进行浮游菌、沉降菌测试）、静压差测试、风速或风量测试三项测试必须合格 [2]。
2. 静压差测试：应在风速、风量和送风均匀性检测合格后进行，在所有门关闭时检测 [3]。不同等级洁净室之间压差不宜小于 5Pa，洁净区与非洁净区之间压差不应小于 5Pa，洁净区与室外压差不应小于 10Pa [5]。
3. 过滤器检漏测试：可采用光度计法和粒子计数器法，采样头距过滤器表面 2cm～3cm，以 5mm/s～15mm/s 速度扫描 [3]。
4. 洁净度检测：最少采样点数按公式 N_L = A^0.5 计算，采样点均匀分布，位于距地面 0.8m 高度处 [3]。
5. 温湿度：生产工艺无温湿度要求的洁净室：冬季温度 20~22℃，夏季 24~26℃；冬季湿度 30~50%，夏季 50~70% [5]。本项目按 22±2℃、55±5% 控制（项目背景）。
6. 新风量：洁净室内每人每小时的新鲜空气量不小于 40m³ [5]。
7. 噪声：非单向流洁净室空态噪声级不应大于 60dB(A)，单向流、混合流洁净室不应大于 65dB(A) [1]。

## 五、安全事项
1. 排风安全：洁净室内产生粉尘和有害气体的工艺设备应设局部排风装置 [4][6]。排风介质混合后能产生或加剧腐蚀性、毒性、燃烧爆炸危险性的，应单独设置局部排风系统 [4]。含有易燃、易爆物质的局部排风系统应按物理化学性质采取相应的防火防爆措施 [4]。排风介质中有害物浓度及排放速率超过国家规定时，应进行无害化处理 [4]。根据生产工艺要求应设置事故排风系统，并设自动和手动控制开关 [4][7]。
2. 防火安全：室内装修材料的燃烧性能必须符合《建筑内部装修设计防火规范》GB 50222 的规定，烟密度等级不应大于 50 [5]。洁净厂房中的疏散走廊应设置机械排烟设施 [4]。
3. 防静电安全：洁净室的净化空调系统应采取防静电接地措施 [2]。防静电接地系统各连接部位之间电阻值应小于 0.1Ω [2]。直流接地系统不能与交流接地系统混接 [2]。综合接地方式时接地电阻值应小于或等于 1Ω；分散接地方式时，各种功能接地系统的接地体与防雷接地系统的接地体应保持 20m 以上间距 [2]。
4. 采暖安全：空气洁净度等级严于 8 级的洁净室不得采用散热器采暖 [4]。

## 六、验收要求
1. 净化空调系统调试完成后，按 GB 50591 进行综合性能检测：含尘浓度（ISO 7 级）、温湿度、压差、换气次数、噪声。检测合格后方可交付生产使用（项目背景）。
2. 判定标准：压差、温湿度、换气次数、噪声等指标须同时满足本交底第四章节相关条款要求 [1][3][5]；过滤器检漏扫描无泄漏 [3]；洁净度检测结果须达到 ISO 7 级（静态）限值要求（项目背景）。
3. 验收流程：围护结构气密性检查 → 净化空调系统调试 → 综合性能检测 → 合格后交付（项目背景）。

> ⚠️ 本交底为 AI 辅助起草，须经项目技术负责人复核签字后生效。