# 示例项目：示例药厂洁净厂房（净化空调）——占位示例资料（决策㉑，AI 起草）

> ⚠️ 本文档为 **MVP 演示用「示例」资料**，非真实项目数据。真实脱敏资料由用户随后替换。

## 项目概况

示例药厂洁净厂房净化空调系统按 ISO 7 级（万级）设计，服务于制剂生产车间。净化空调系统是洁净室的核心系统，风管严密性、高效过滤、气流组织是三大控制要点。

## 关键参数

本项目关键参数：洁净度 ISO 7 级、温度 22±2℃、相对湿度 55±5%、新风量按人均 40m³/h 且满足正压渗透补偿、房间换气次数 ≥15 次/h、洁净区对室外正压 ≥15Pa。

## 风管系统要求

风管采用镀锌钢板制作，咬口连接；风管严密性试验按 GB 50243 执行，漏风率不大于规定值。风管穿越洁净室围护结构处设套管并密封。法兰连接处垫弹性密封垫，杜绝漏风。

## 高效过滤与气流组织

末端高效过滤器（H14）安装于送风末端，安装前逐台检漏（PAO 检漏），泄漏率满足规范要求。气流组织采用顶送侧回（上送下回），回风口设于下侧，保证单向平行流场与自净能力。

## 施工与调试要点

1. 风管制作安装完成后、保温前，进行风管严密性试验（漏光法/漏风量法）。
2. 高效过滤器安装必须在洁净环境内拆箱，安装后立即进行检漏。
3. 系统调试：先单机试运转，再系统风量平衡，最后压差调试与洁净度检测。
4. 自控联动：温湿度传感器、压差表与空调机组联调，满足恒温恒湿与压差梯度。

## 验收

净化空调系统调试完成后，按 GB 50591 进行综合性能检测：含尘浓度（ISO 7 级）、温湿度、压差、换气次数、噪声。检测合格后方可交付生产使用。
